---
title: 阳光新城10kV配电室运行规程
docId: KB-04
category: 设备运维
tags: [配电室, 10kV, 值班巡检, 倒闸操作, 负荷管理, 停电应急, 五防]
updatedAt: 2026-09-01
---

# 阳光新城 10kV 配电室运行规程

适用于阳光新城地库 B1 高压配电室及 6 座箱式变电站（供电范围 17 栋住宅楼、609 户及地下车库、水泵房、消防泵房、燃气调压站计量柜）。

## 一、设备清单

| 编号 | 设备 | 参数 |
| --- | --- | --- |
| G1–G8 | 10kV 高压开关柜（KYN28） | 额定 12 kV，真空断路器 |
| T1–T4 | 干式变压器 | 1000 kVA×2、800 kVA×2，10/0.4 kV |
| D1–D12 | 低压配电柜 | 380/220 V，含电容补偿柜 |
| E1 | 应急发电机 | 400 kW，断电后 15 s 内自启 |
| U1 | UPS | 为消防报警、监控供电 ≥30 min |

## 二、值班与巡检制度

- 高压配电室实行 24 小时值班，每班 2 人，须持有效《电工进网作业许可证》。
- 巡检周期：白班每 4 小时一次，夜班每 6 小时一次，恶劣天气（雷雨、大风、高温）加密至每 2 小时。

| 巡检项目 | 标准 |
| --- | --- |
| 母线电压 | 10 kV ±7% |
| 变压器温升 | 绕组 ≤100 ℃，报警 130 ℃ |
| 接点、母排温度 | ≤70 ℃（红外测温） |
| 油位/渗漏、异响异味 | 无异常 |
| 电容器柜 | 无鼓包、无漏液 |

## 三、倒闸操作要点

1. 操作前核对调度指令、设备双重名称，填写操作票，一人操作、一人监护。
2. 停电顺序：断开断路器 → 拉开负荷侧隔离开关 → 拉开电源侧隔离开关 → 验电 → 装设接地线 → 挂标示牌。
3. 送电顺序与停电相反，严禁带负荷拉合隔离开关。
4. 操作中若发现疑问或异常，立即停止并报告，不得擅自更改票面步骤。
5. 操作完毕复核开关位置、信号灯、带电显示装置。

## 四、负荷管理

| 指标 | 数值 | 处置 |
| --- | --- | --- |
| 预警值 | **800 kW** | 通知减少非必要用电（景观照明、地库补光） |
| 限值 | **950 kW** | 启动限电预案，压降非消防负荷，报供电公司 |
| 单相不平衡度 | ≤15% | 调整回路分配 |
| 功率因数 | ≥0.9 | 投切电容补偿 |

值班人员每小时记录总负荷、各变压器负载率（长期不超过 75%），日峰值记入运行日志。

## 五、停电应急

1. 计划停电提前 **3 日**公告，重要用户（水泵房、消防泵、电梯）电话告知。
2. 突发停电：10 秒内确认是否越级跳闸，检查 E1 发电机自启与 ATS 切换；消防泵、电梯、监控、水泵须在 15 分钟内恢复供电。
3. 电梯困人同步启动《电梯困人救援流程》，到场时限 30 分钟。
4. 恢复送电前确认无检修作业、无接地线遗留，逐路送电并监测电流。
5. 停电超 1 小时的，须书面报街道与供电公司。

## 六、安全工器具与五防

安全工器具：高压验电器、绝缘手套、绝缘靴、绝缘垫、接地线、临时遮栏、标示牌，每 6 个月试验一次，每日使用前外观检查，建立台账。

**五防要求**：防止误分误合断路器、防止带负荷拉合隔离开关、防止带电挂接地线（合接地开关）、防止带接地线（接地开关）合闸、防止误入带电间隔。配电室门锁、柜门闭锁、五防锁具每班检查，严禁解锁运行。

**禁止事项**：严禁单人进入高压区、严禁无票操作、严禁在配电室内存放易燃物、严禁使用明火与临时插座。

**值班电话**：010-6789 5000；供电服务：95598。
